<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4024.0">
  <POU Name="PRG_GMD" Id="{febc07a9-f1e9-4dc5-b21e-96967800d0f7}" SpecialFunc="None">
    <Declaration><![CDATA[PROGRAM PRG_GMD
VAR
	f_: INT;
	fb_EM1K0_GMD_PTM_10i_xExtILKOk: BOOL;
END_VAR
]]></Declaration>
    <Implementation>
      <ST><![CDATA[
// FB_MKS317

fb_EM1K0_GMD_GPI_10(PG=>);
fb_EM1K0_GMD_GPI_40(PG=>);
fb_EM1K0_GMD_GPI_70(PG=>);

// FB_PTM_TwisTorr

fb_EM1K0_GMD_PTM_10(i_xExtILKOk := F_TurboExtILKLogic_2(
	Turbo:= fb_EM1K0_GMD_PTM_10.iq_stPtm, 
	BackingGauge:= fb_EM1K0_GMD_GPI_10.PG, 
	InletGauge:= fb_EM1K0_GMD_GCC_10.IG, 
	ScrollPump:= fb_EM1K0_GMD_PRT_40.stPump));
fb_EM1K0_GMD_PTM_20(i_xExtILKOk :=  F_TurboExtILKLogic(
	Turbo:= fb_EM1K0_GMD_PTM_20.iq_stPtm, 
	BackingGauge:= fb_EM1K0_GMD_GPI_10.PG, 
	InletGauge:= fb_EM1K0_GMD_GCC_20.IG, 
	VentValve:= fake_always_closed_vent_valve, 
	ScrollPump:= fb_EM1K0_GMD_PRT_40.stPump));
fb_EM1K0_GMD_PTM_30(i_xExtILKOk :=  F_TurboExtILKLogic(
	Turbo:= fb_EM1K0_GMD_PTM_30.iq_stPtm, 
	BackingGauge:= fb_EM1K0_GMD_GPI_10.PG, 
	InletGauge:= fb_EM1K0_GMD_GCC_30.IG, 
	VentValve:= fake_always_closed_vent_valve, 
	ScrollPump:= fb_EM1K0_GMD_PRT_40.stPump));
fb_EM1K0_GMD_PTM_40(i_xExtILKOk :=  F_TurboExtILKLogic(
	Turbo:= fb_EM1K0_GMD_PTM_40.iq_stPtm, 
	BackingGauge:= fb_EM1K0_GMD_GPI_10.PG, 
	InletGauge:= fb_EM1K0_GMD_GCC_40.IG, 
	VentValve:= fake_always_closed_vent_valve, 
	ScrollPump:= fb_EM1K0_GMD_PRT_40.stPump));
fb_EM1K0_GMD_PTM_50(i_xExtILKOk :=  F_TurboExtILKLogic(
	Turbo:= fb_EM1K0_GMD_PTM_50.iq_stPtm, 
	BackingGauge:= fb_EM1K0_GMD_GPI_10.PG, 
	InletGauge:= fb_EM1K0_GMD_GCC_50.IG, 
	VentValve:= fake_always_closed_vent_valve, 
	ScrollPump:= fb_EM1K0_GMD_PRT_40.stPump));
fb_EM1K0_GMD_PTM_60(i_xExtILKOk :=  F_TurboExtILKLogic(
	Turbo:= fb_EM1K0_GMD_PTM_60.iq_stPtm, 
	BackingGauge:= fb_EM1K0_GMD_GPI_10.PG, 
	InletGauge:= fb_EM1K0_GMD_GCC_60.IG, 
	VentValve:= fake_always_closed_vent_valve, 
	ScrollPump:= fb_EM1K0_GMD_PRT_40.stPump));
fb_EM1K0_GMD_PTM_70(i_xExtILKOk :=  F_TurboExtILKLogic(
	Turbo:= fb_EM1K0_GMD_PTM_70.iq_stPtm, 
	BackingGauge:= fb_EM1K0_GMD_GPI_10.PG, 
	InletGauge:= fb_EM1K0_GMD_GCC_70.IG, 
	VentValve:= fake_always_closed_vent_valve, 
	ScrollPump:= fb_EM1K0_GMD_PRT_40.stPump));

// FB_VRC


fb_EM1K0_GMD_VRC_10(
	i_xExtILK_OK := F_TurboGateValve_Protection_ILK(
		i_Turbo := fb_EM1K0_GMD_PTM_10.iq_stPtm,
		i_stISG := fb_EM1K0_GMD_GCC_10.IG,
		i_stBSG := fb_EM1K0_GMD_GPI_10.PG,
		ScrollPump := fb_EM1K0_GMD_PRT_40.stPump
	),
	i_xOverrideMode := xSystemOverrideMode
);
fb_EM1K0_GMD_VRC_20(
	i_xExtILK_OK := F_TurboGateValve_Protection_ILK(
		i_Turbo := fb_EM1K0_GMD_PTM_20.iq_stPtm,
		i_stISG := fb_EM1K0_GMD_GCC_20.IG,
		i_stBSG := fb_EM1K0_GMD_GPI_10.PG,
		ScrollPump := fb_EM1K0_GMD_PRT_40.stPump
	),
	i_xOverrideMode := xSystemOverrideMode
);
fb_EM1K0_GMD_VRC_30(
	i_xExtILK_OK := F_TurboGateValve_Protection_ILK(
		i_Turbo := fb_EM1K0_GMD_PTM_30.iq_stPtm,
		i_stISG := fb_EM1K0_GMD_GCC_30.IG,
		i_stBSG := fb_EM1K0_GMD_GPI_10.PG,
		ScrollPump := fb_EM1K0_GMD_PRT_40.stPump
	),
	i_xOverrideMode := xSystemOverrideMode
);
fb_EM1K0_GMD_VRC_50(
	i_xExtILK_OK := F_TurboGateValve_Protection_ILK(
		i_Turbo := fb_EM1K0_GMD_PTM_50.iq_stPtm,
		i_stISG := fb_EM1K0_GMD_GCC_50.IG,
		i_stBSG := fb_EM1K0_GMD_GPI_10.PG,
		ScrollPump := fb_EM1K0_GMD_PRT_40.stPump
	),
	i_xOverrideMode := xSystemOverrideMode
);
fb_EM1K0_GMD_VRC_60(
	i_xExtILK_OK := F_TurboGateValve_Protection_ILK(
		i_Turbo := fb_EM1K0_GMD_PTM_60.iq_stPtm,
		i_stISG := fb_EM1K0_GMD_GCC_60.IG,
		i_stBSG := fb_EM1K0_GMD_GPI_10.PG,
		ScrollPump := fb_EM1K0_GMD_PRT_40.stPump
	),
	i_xOverrideMode := xSystemOverrideMode
);
fb_EM1K0_GMD_VRC_10(
	i_xExtILK_OK := F_TurboGateValve_Protection_ILK(
		i_Turbo := fb_EM1K0_GMD_PTM_70.iq_stPtm,
		i_stISG := fb_EM1K0_GMD_GCC_70.IG,
		i_stBSG := fb_EM1K0_GMD_GPI_10.PG,
		ScrollPump := fb_EM1K0_GMD_PRT_40.stPump
	),
	i_xOverrideMode := xSystemOverrideMode
);


// FB_MKS422

fb_EM1K0_GMD_GCC_10(PG := fb_EM1K0_GMD_GPI_40.PG);
fb_EM1K0_GMD_GCC_20(PG := fb_EM1K0_GMD_GPI_40.PG);
fb_EM1K0_GMD_GCC_30(PG := fb_EM1K0_GMD_GPI_40.PG);
fb_EM1K0_GMD_GCC_40(PG := fb_EM1K0_GMD_GPI_40.PG);
fb_EM1K0_GMD_GCC_50(PG := fb_EM1K0_GMD_GPI_40.PG);
fb_EM1K0_GMD_GCC_60(PG := fb_EM1K0_GMD_GPI_40.PG);
fb_EM1K0_GMD_GCC_70(PG := fb_EM1K0_GMD_GPI_40.PG);

// FB_EbaraEVA

fb_EM1K0_GMD_PRT_40(i_xExtIlkOK := TRUE);
]]></ST>
    </Implementation>
    <LineIds Name="PRG_GMD">
      <LineId Id="6" Count="8" />
      <LineId Id="51" Count="3" />
      <LineId Id="15" Count="0" />
      <LineId Id="67" Count="4" />
      <LineId Id="16" Count="0" />
      <LineId Id="72" Count="4" />
      <LineId Id="17" Count="0" />
      <LineId Id="77" Count="4" />
      <LineId Id="18" Count="0" />
      <LineId Id="82" Count="4" />
      <LineId Id="19" Count="0" />
      <LineId Id="87" Count="4" />
      <LineId Id="20" Count="0" />
      <LineId Id="92" Count="4" />
      <LineId Id="21" Count="2" />
      <LineId Id="48" Count="0" />
      <LineId Id="24" Count="1" />
      <LineId Id="111" Count="2" />
      <LineId Id="115" Count="1" />
      <LineId Id="114" Count="0" />
      <LineId Id="109" Count="1" />
      <LineId Id="118" Count="7" />
      <LineId Id="117" Count="0" />
      <LineId Id="127" Count="7" />
      <LineId Id="126" Count="0" />
      <LineId Id="136" Count="7" />
      <LineId Id="135" Count="0" />
      <LineId Id="145" Count="8" />
      <LineId Id="161" Count="0" />
      <LineId Id="154" Count="6" />
      <LineId Id="144" Count="0" />
      <LineId Id="31" Count="0" />
      <LineId Id="108" Count="0" />
      <LineId Id="32" Count="12" />
      <LineId Id="5" Count="0" />
    </LineIds>
  </POU>
</TcPlcObject>